# Safety Alert — Electrical Contact during Switchboard Cleaning

| **Function**: Property Services / Building Maintenance | **Alert ref**: SA-2026-014 |
| **Incident date**: 26 May 2026 | **Alert issued**: 2 June 2026 |

---

## What happened?

During quarterly switchboard cleaning at a commercial site in Parramatta NSW,
a maintenance worker contacted an unisolated 415V bus bar while removing dust
from the rear of the panel. No sustained shock: small contact area, and the
worker's insulating gloves were rated for the voltage.

Initial inquiry confirmed:
- The switchboard was not electrically isolated before cleaning began
- The work order said "general cleaning", with no isolation requirements
- The worker held a general electrical induction but no switchboard-specific
  competency

**Critical risk**: Electrical Safety
**Critical control absent**: Verified isolation before access to live components

*[Image: switchboard panel showing dust accumulation and bus bar exposed; arrow indicating point of contact. Caption: rear of MSB-3 prior to isolation — bus bar at top of frame is unisolated 415V three-phase.]*

---

## What did we learn?

- Cleaning within arm's reach of live components is electrical work — plan it
  that way, not as cleaning
- "Routine" tasks erode isolation discipline; low-risk labels attract less
  control attention over time
- Contractor competency for switchboard work was not assessed; the contractor
  followed a scope that omitted isolation

---

## Required action

- Update all switchboard cleaning work orders by 14 June 2026 to require
  formal isolation (LOTO) and a worker competent for switchboard work
- Property Services to classify all site switchboards by access requirement
  within 30 days
- Issue contractor scope variations specifying electrical isolation
  requirements; cleaning of energised switchboards is prohibited

---

## Discussion questions

- How could this happen on your site? Are routine tasks on electrical
  equipment isolated before work begins?
- When "cleaning" appears on a work order for an electrical room or panel, do
  you know whether the panel is live — and is the right competency on site?

---

| **Further information** | **Authorised by** | | **Useful resources** |
|---|---|---|---|
| A. Singh, Head of WHS, 02 9000 0000, asingh@example.com.au | S. Wong, Head of Property Services, 02 9000 0001, swong@example.com.au | | Incident Management Procedure; AS/NZS 4836 *Safe working on or near low-voltage and extra-low voltage electrical installations and equipment* |
